# 处理流程（5 步详细分解）

## 流程图

```
用户输入 → [1] 情境分析 → [2] 危害识别 → [3] 控制措施 → [4] 文档撰写 → [5] 合规审查 → 输出
              ↓                ↓                ↓                ↓               ↓
           法规匹配        风险评估         层级控制          模板填充         逐条检查
```

---

## 第 1 步：情境分析与法规匹配（知彼）

**触发：** 接收到用户输入的空间类型和空间位置。

**处理：**
- 比对第[法规编号]号法规 §161，确认是否符合「密闭空间」法定定义（6 种危险之一）
- 调用 CEM 手册 A.3.2(j)(vii)，确认是否需要合资格人士进行风险评估
- 调用 CEM 手册 C.1.8 和 B.2.10，识别是否为「高风险或受高度关注工程」

**输出：** 确认空间为法定密闭空间，标记高优先级风险属性。

---

## 第 2 步：系统性危害识别与风险评估（知危）

**触发：** 接收到预定工作内容和已知特殊危害。

**处理 — 4 维度扫描：**

### a. 大气危害
| 参数 | 标准 | 来源 |
|:-----|:-----|:-----|
| 缺氧 | O₂ < 19.5% | 风险指南 |
| 富氧 | O₂ > 23.5% | 风险指南 |
| 可燃气体 | > 10% LEL | 风险指南 |
| 一氧化碳 | > 25 ppm | 风险指南 |
| 硫化氢 | > 10 ppm | 风险指南 |

### b. 物理危害
触电、机械夹伤、高温/低温、噪音

### c. 物质危害
液体/固体涌入、化学灼伤（法规 §161）

### d. 土建/结构危害
坍塌、陷落（法规 §169、CEM 手册 C.1.25）

**风险评估矩阵：** 严重性 × 可能性 = 风险等级

| 风险等级 | 分数范围 | 处理 |
|:---------|:---------|:-----|
| 极高风险 | 20-15 | 禁止作业，必须消除风险 |
| 高风险 | 12-8 | 需要高级控制措施 + 审批 |
| 中风险 | 6-4 | 需要控制措施 + 监护 |
| 低风险 | 3-1 | 常规 PPE + 监护 |

**输出：** 危险评估报告草稿（危害列表 + 风险等级 + 初步控制建议）。

---

## 第 3 步：自动化控制措施生成（制策）

**触发：** 确定了危害清单和风险等级。

**处理 — 控制层级（由高到低）：**

### i. 消除/替代
评估：是否可以不在密闭空间内工作？能否用无害物料替代？

### ii. 工程控制
| 措施 | 依据 | 要点 |
|:-----|:-----|:-----|
| 隔离（上锁挂牌） | CEM 手册 C.1.13、法规 §165 | 封闭管道、断开能源 |
| 清洗 | 风险指南「安全措施」 | 清除残留化学品/沉积物 |
| 通风 | 风险指南「通风」 | 机械通风 ≥30 分钟，计算所需风量 |
| 验气 | 风险指南「验气」 | O₂: 19.5-23.5%, CO≤25ppm, H₂S≤10ppm, LEL≤10% |

### iii. 行政管理
| 措施 | 依据 | 要点 |
|:-----|:-----|:-----|
| 工作许可证 | 法规 §163 | 有效期、签名栏、许可条件 |
| 人员资格 | 法规 §166、CEM A.3.2 | 合资格人员 + 指定人员 |
| 监护制度 | 法规 §165 | 外部当值员，不得兼职 |

### iv. 个人防护装备（PPE）
| 危害场景 | PPE 要求 |
|:---------|:---------|
| 缺氧/有毒气体 | 供气式呼吸器（SCBA） |
| 低浓度有毒气体 | 过滤式呼吸器（确认适用） |
| 坠落风险 | 全身安全带 + 救生绳 + 三脚架 |
| 溺水风险 | 救生衣 + 救援绞盘 |
| 爆炸环境 | 防爆工具 + 防爆对讲机 |

### v. 紧急救援
三脚架 + 绞盘 + 急救箱 + 复苏器 + 救援人员待命

**输出：** 安全措施一览表 + 工作许可证措施要求。

---

## 第 4 步：结构化文档撰写（成文）

**触发：** 前述步骤生成的所有内容。

**处理：** 将动态数据填入 3 套模板：

1. **模板 1** — 密闭空间施工计划（主文档，含所有章节）
2. **模板 2** — 危险评估报告（法规 §161 六项要求）
3. **模板 3** — 工作许可证（法规 §163 四项要求）

**输出：** 完整 docx 文件。

---

## 第 5 步：合规审查（精进）

**触发：** 输出文档草稿。

**处理 — 双层审查：**

### 法规审查（[法规编号]）
- §161：危险评估报告 6 项内容是否齐全
- §163：工作许可证 4 项内容是否齐全
- §165：安全措施 17 项是否全部覆盖
- §166-167：人员资格与培训
- §168-172：地下工程附加要求（如适用）

### 业主标准审查（CEM）
- A.2.5：安全计划构成元素
- C.1.8：密闭空间工程检查清单
- A.3.2：合资格人员要求

**输出：** 合规审查报告（已满足条款 + 可选建议）。
